source_node,target_node,verified,device_type,device_name,source_file,evidence,notes
p10rdt11862,p10rdt11862lv,true,transformer,tr(r:p10rdt11862-p10rdt11862lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt11862-p10rdt11862lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt11862.1 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt11862lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt11862lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt12225,p10rdt12225lv,true,transformer,tr(r:p10rdt12225-p10rdt12225lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt12225-p10rdt12225lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=p10rdt12225.1 Kv=7.2 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=p10rdt12225lv.1.0 Kv=0.12 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=p10rdt12225lv.0.2 Kv=0.12 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt12911,p10rdt12911lv,true,transformer,tr(r:p10rdt12911-p10rdt12911lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt12911-p10rdt12911lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt12911.1 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt12911lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt12911lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt13069,p10rdt13069lv,true,transformer,tr(r:p10rdt13069-p10rdt13069lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt13069-p10rdt13069lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt13069.1 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt13069lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt13069lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt13742,p10rdt13742lv,true,transformer,tr(r:p10rdt13742-p10rdt13742lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt13742-p10rdt13742lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt13742.2 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt13742lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt13742lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt13902,p10rdt13902lv,true,transformer,tr(r:p10rdt13902-p10rdt13902lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt13902-p10rdt13902lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt13902.3 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt13902lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt13902lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt14373,p10rdt14373lv,true,transformer,tr(r:p10rdt14373-p10rdt14373lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt14373-p10rdt14373lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt14373.3 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt14373lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt14373lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt1487,p10rdt1487lv,true,transformer,tr(r:p10rdt1487-p10rdt1487lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt1487-p10rdt1487lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt1487.1 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt1487lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt1487lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt14969,p10rdt14969lv,true,transformer,tr(r:p10rdt14969-p10rdt14969lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt14969-p10rdt14969lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt14969.2 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt14969lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt14969lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt15260,p10rdt15260lv,true,transformer,tr(r:p10rdt15260-p10rdt15260lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt15260-p10rdt15260lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt15260.1 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt15260lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt15260lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt15261,p10rdt15261lv,true,transformer,tr(r:p10rdt15261-p10rdt15261lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt15261-p10rdt15261lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt15261.1 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt15261lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt15261lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt16023,p10rdt16023lv,true,transformer,tr(r:p10rdt16023-p10rdt16023lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt16023-p10rdt16023lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt16023.1 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt16023lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt16023lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt16751,p10rdt16751lv,true,transformer,tr(r:p10rdt16751-p10rdt16751lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt16751-p10rdt16751lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt16751.1 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt16751lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt16751lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt16752,p10rdt16752lv,true,transformer,tr(r:p10rdt16752-p10rdt16752lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt16752-p10rdt16752lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt16752.3 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt16752lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt16752lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt1748,p10rdt1748lv,true,transformer,tr(r:p10rdt1748-p10rdt1748lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt1748-p10rdt1748lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt1748.2 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt1748lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt1748lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt17566,p10rdt17566lv,true,transformer,tr(r:p10rdt17566-p10rdt17566lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt17566-p10rdt17566lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt17566.2 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt17566lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt17566lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt17567,p10rdt17567lv,true,transformer,tr(r:p10rdt17567-p10rdt17567lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt17567-p10rdt17567lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt17567.2 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt17567lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt17567lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt17939,p10rdt17939lv,true,transformer,tr(r:p10rdt17939-p10rdt17939lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt17939-p10rdt17939lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt17939.3 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt17939lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt17939lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt18084,p10rdt18084lv,true,transformer,tr(r:p10rdt18084-p10rdt18084lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt18084-p10rdt18084lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt18084.3 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt18084lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt18084lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt18422,p10rdt18422lv,true,transformer,tr(r:p10rdt18422-p10rdt18422lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt18422-p10rdt18422lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt18422.3 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt18422lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt18422lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt18562,p10rdt18562lv,true,transformer,tr(r:p10rdt18562-p10rdt18562lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt18562-p10rdt18562lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt18562.1 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt18562lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt18562lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt18941,p10rdt18941lv,true,transformer,tr(r:p10rdt18941-p10rdt18941lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt18941-p10rdt18941lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt18941.1 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt18941lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt18941lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt19045,p10rdt19045lv,true,transformer,tr(r:p10rdt19045-p10rdt19045lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt19045-p10rdt19045lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt19045.1 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt19045lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt19045lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt2070,p10rdt2070lv,true,transformer,tr(r:p10rdt2070-p10rdt2070lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt2070-p10rdt2070lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt2070.3 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt2070lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt2070lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt2638,p10rdt2638lv,true,transformer,tr(r:p10rdt2638-p10rdt2638lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt2638-p10rdt2638lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=p10rdt2638.2 Kv=7.2 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=p10rdt2638lv.1.0 Kv=0.12 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=p10rdt2638lv.0.2 Kv=0.12 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt2876,p10rdt2876lv,true,transformer,tr(r:p10rdt2876-p10rdt2876lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt2876-p10rdt2876lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt2876.3 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt2876lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt2876lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt3163,p10rdt3163lv,true,transformer,tr(r:p10rdt3163-p10rdt3163lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt3163-p10rdt3163lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt3163.1 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt3163lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt3163lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt3164,p10rdt3164lv,true,transformer,tr(r:p10rdt3164-p10rdt3164lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt3164-p10rdt3164lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt3164.2 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt3164lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt3164lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt3632,p10rdt3632lv,true,transformer,tr(r:p10rdt3632-p10rdt3632lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt3632-p10rdt3632lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt3632.2 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt3632lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt3632lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt3891,p10rdt3891lv,true,transformer,tr(r:p10rdt3891-p10rdt3891lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt3891-p10rdt3891lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt3891.1 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt3891lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt3891lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt4426,p10rdt4426lv,true,transformer,tr(r:p10rdt4426-p10rdt4426lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt4426-p10rdt4426lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt4426.1 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt4426lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt4426lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt5178,p10rdt5178lv,true,transformer,tr(r:p10rdt5178-p10rdt5178lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt5178-p10rdt5178lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt5178.3 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt5178lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt5178lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt5179,p10rdt5179lv,true,transformer,tr(r:p10rdt5179-p10rdt5179lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt5179-p10rdt5179lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=p10rdt5179.3 Kv=7.2 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=p10rdt5179lv.1.0 Kv=0.12 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=p10rdt5179lv.0.2 Kv=0.12 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt5659,p10rdt5659lv,true,transformer,tr(r:p10rdt5659-p10rdt5659lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt5659-p10rdt5659lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=p10rdt5659.3 Kv=7.2 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=p10rdt5659lv.1.0 Kv=0.12 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=p10rdt5659lv.0.2 Kv=0.12 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt5661,p10rdt5661lv,true,transformer,tr(r:p10rdt5661-p10rdt5661lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt5661-p10rdt5661lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt5661.1 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt5661lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt5661lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt5884,p10rdt5884lv,true,transformer,tr(r:p10rdt5884-p10rdt5884lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt5884-p10rdt5884lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt5884.2 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt5884lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt5884lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt6344,p10rdt6344lv,true,transformer,tr(r:p10rdt6344-p10rdt6344lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt6344-p10rdt6344lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt6344.1 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt6344lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt6344lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt6364,p10rdt6364lv,true,transformer,tr(r:p10rdt6364-p10rdt6364lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt6364-p10rdt6364lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt6364.3 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt6364lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt6364lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt6599,p10rdt6599lv,true,transformer,tr(r:p10rdt6599-p10rdt6599lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt6599-p10rdt6599lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt6599.3 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt6599lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt6599lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt6600,p10rdt6600lv,true,transformer,tr(r:p10rdt6600-p10rdt6600lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt6600-p10rdt6600lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt6600.3 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt6600lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt6600lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt669,p10rdt669lv,true,transformer,tr(r:p10rdt669-p10rdt669lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt669-p10rdt669lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt669.1 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt669lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt669lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt6809,p10rdt6809lv,true,transformer,tr(r:p10rdt6809-p10rdt6809lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt6809-p10rdt6809lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt6809.3 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt6809lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt6809lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt6810,p10rdt6810lv,true,transformer,tr(r:p10rdt6810-p10rdt6810lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt6810-p10rdt6810lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt6810.2 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt6810lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt6810lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt685,p10rdt685lv,true,transformer,tr(r:p10rdt685-p10rdt685lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt685-p10rdt685lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt685.3 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt685lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt685lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt7268,p10rdt7268lv,true,transformer,tr(r:p10rdt7268-p10rdt7268lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt7268-p10rdt7268lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt7268.2 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt7268lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt7268lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt7719,p10rdt7719lv,true,transformer,tr(r:p10rdt7719-p10rdt7719lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt7719-p10rdt7719lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt7719.2 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt7719lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt7719lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt8339,p10rdt8339lv,true,transformer,tr(r:p10rdt8339-p10rdt8339lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt8339-p10rdt8339lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt8339.1 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt8339lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt8339lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt8350,p10rdt8350lv,true,transformer,tr(r:p10rdt8350-p10rdt8350lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt8350-p10rdt8350lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt8350.1 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt8350lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt8350lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt8556,p10rdt8556lv,true,transformer,tr(r:p10rdt8556-p10rdt8556lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt8556-p10rdt8556lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt8556.1 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt8556lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt8556lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt90,p10rdt90lv,true,transformer,tr(r:p10rdt90-p10rdt90lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt90-p10rdt90lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt90.3 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt90lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt90lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt9165,p10rdt9165lv,true,transformer,tr(r:p10rdt9165-p10rdt9165lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt9165-p10rdt9165lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt9165.1 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt9165lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt9165lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt9166,p10rdt9166lv,true,transformer,tr(r:p10rdt9166-p10rdt9166lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt9166-p10rdt9166lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt9166.1 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt9166lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt9166lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt919,p10rdt919lv,true,transformer,tr(r:p10rdt919-p10rdt919lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt919-p10rdt919lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt919.2 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt919lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt919lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
p10rdt9361,p10rdt9361lv,true,transformer,tr(r:p10rdt9361-p10rdt9361lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt9361-p10rdt9361lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt9361.2 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt9361lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt9361lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt9792,p10rdt9792lv,true,transformer,tr(r:p10rdt9792-p10rdt9792lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt9792-p10rdt9792lv) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=p10rdt9792.3 Kv=7.2 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=p10rdt9792lv.1.0 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=p10rdt9792lv.0.2 Kv=0.12 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72,官方 Transformer 两侧关系已匹配
p10rdt9810,p10rdt9810lv,true,transformer,tr(r:p10rdt9810-p10rdt9810lv),p10rhs0_1247/p10rhs0_1247--p10rdt7719/Transformers.dss,New Transformer.tr(r:p10rdt9810-p10rdt9810lv) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=p10rdt9810.2 Kv=7.2 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=p10rdt9810lv.1.0 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=p10rdt9810lv.0.2 Kv=0.12 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6,官方 Transformer 两侧关系已匹配
